**Subject:** RFQ: 100kWh to 209kWh C&I BESS for DC Fast Charging Deployment (ZEVIP Project)

**To:** sales@bxenergysystems.com
**From:** [Your Name], CEO, Renvolt
**Date:** March 14, 2026

**Overview:**
Renvolt is an Alberta-based EV infrastructure startup deploying battery-backed, zero-export DC Fast Charging (DCFC) hubs along priority highway corridors. We are preparing a ZEVIP grant submission (Deadline: March 20) and require localized BESS hardware for our Phase 1 pilot site.

We are requesting a budget quotation and lead-time estimate for a turnkey BESS. Our baseline engineering model assumes a 100kWh / 50kW system, but we are open to sizing up based on your standard product lines.

**Quote Request 1: Custom/Scaled 100kWh System**
Our ideal Phase 1 deployment utilizes a 50kW grid interconnection buffered by a ~100kWh BESS, which feeds a 150kW dynamic-share DC charging cabinet. 
*   **Capacity:** ~100 kWh usable (e.g., a "half-rack" or scaled-down configuration of your standard units).
*   **PCS (Inverter):** 50 kW continuous rating, bidirectional.
*   **Discharge:** Must support short-duration (1-hour) discharges at 1C to 1.5C to feed the DC bus during peak charging sessions.

**Quote Request 2: Standard C&I-ESS-209**
We note from your specifications that your C&I-ESS-209 is your current baseline unit. We would like a secondary quote for this system to evaluate the economics of a larger Phase 1 deployment.
*   **Capacity:** 209 kWh usable.
*   **PCS (Inverter):** 104 kW continuous.

**General Technical & Environmental Requirements (Both Quotes):**
*   **Chemistry:** Lithium Iron Phosphate (LFP).
*   **Voltage:** 208V 3-Phase AC grid interconnection. Internal DC bus must be compatible with commercial DC fast chargers.
*   **EMS/BMS:** Must include an onboard Energy Management System capable of zero-export control and peak-shaving (we must strictly limit our utility draw).
*   **Enclosure & Thermal:** NEMA 3R minimum. Must be cold-weather rated and packaged for continuous operation in Northern Alberta winter conditions (-30°C to +40°C ambient).

**Project Details for Quoting:**
*   **Delivery Location:** Edmonton/Calgary region (FOB site).
*   **Target Delivery:** Q3/Q4 2026.
*   **Volume:** Quoting for 1 pilot site, with 3+ additional sites modeled for 2027.

Because we are finalizing our ZEVIP budget this week, preliminary line-item budgetary quotes (Hardware, PCS, Thermal Management, Delivery) by **Wednesday, March 18** would be highly appreciated.

Please let me know if your engineering team requires a copy of our preliminary Single-Line Diagram to confirm PCS sizing and integration.

Regards,

**[Your Name]**
CEO, Renvolt
[Your Phone Number]
[Your Website / Email]
